I have reconciled the seven architectural and MEP drawing sheets (`A-101`, `A-301`, `A-601`, `A-602`, `M-101`, `E-101`, `F-101`) for `dc_model hall_seed005_d100` and delivered the complete clash-free 3D IFC4 coordination model, generator script, and reconciliation log.

### Delivered Files
1. **`output/solution.py`** — Self-contained, deterministic Python script using `ifcopenshell==0.8.4` and `numpy` (with all drawing coordinates, dimensions, schedules, and route geometry baked in as literals and zero runtime image reading) that writes the IFC4 model to `sys.argv[1]` (default `output/model.ifc`) in `< 1 s`.
2. **`output/model.ifc`** — Validated IFC4 coordination model (`461` `IfcElement` solids) containing the full spatial hierarchy (`IfcProject -> IfcSite -> IfcBuilding -> IfcBuildingStorey ("Data Hall") -> IfcSpace ("Server Room")`), L-shaped room enclosure, structural and access floors, 8 full-height interior columns, 94 server/network cabinets, 16 CRAHs (4 perimeter + 12 in-row), 4 PDUs, cold-aisle containment (`CAC-AB`), 104 sprinkler heads (94 ceiling + 10 sub-containment), 3 service entries, routed overhead MEP pathways (`CT-1`, `BW-1`, `CHW-1`), hangers/supports, and service terminations/taps.
3. **`output/reconciliation.json`** — Side-file log documenting every numeric dimension, grid offset, clearance, and note extracted from the seven drawing sheets and how each was applied.

### Key Coordination & Verification Results
- **IFC4 Schema & EXPRESS Rules Validation**: `0` errors and `0` warnings under `ifcopenshell.validate.validate(..., express_rules=True)`.
- **Zero Hard Clashes**: `0` clashes (`> 2 mm` overlap) across all `461` 3D element solids verified via both `ifcopenshell.geom.tree().clash_intersection_many(..., tolerance=0.002, check_all=True)` and exact 3D mesh bounding-box intersection checks.
- **Grid Conflict & Row Re-Registration**: Reconciled the `7200 mm` structural column grid offset `-150 mm` from the `600 × 600 mm` floor-tile grid (`X, Y ∈ {7050, 14250, 21450} mm`) using `2-tile` (`1200 mm`, `Z-600`) column pockets in Rows B and C to preserve `900 mm` door-swing clearance, and re-registered the East half of every cabinet row after the circulation cross-aisle onto exact tile boundary `X = 12600 mm` (`Tile V`).
- **Disjoint Overhead MEP Tiers & Code Compliance**:
  - **Telecom Cable Tray (`CT-1`, `600 × 112 mm`)**: Routed in Tier 1 at `Z ∈ [2650.0, 2762.0] mm` (`89.09 m` total overhead centreline length, `0.0 m` underfloor) using a West trunk (`X = 1000 mm`) and four row headers (`Y = 11900, 8900, 5900, 3000 mm`).
  - **Power Busway (`BW-1`, `120 × 142 mm`)**: Routed in Tier 2 at `Z ∈ [2780.0, 2922.0] mm` (`92.82 m` total overhead centreline length, `0.0 m` underfloor) using an East trunk (`X = 22100 mm`) and four row headers (`Y = 12750, 8100, 5100, 2200 mm`), maintaining `>= 440 mm` (`>= 300 mm` required) separation from `CT-1` on at least one axis across every segment pair.
  - **Chilled Water Pipe (`CHW-1`, `114.3 mm` steel OD + `25.4 mm` insulation = `165.1 mm` total OD)**: Routed in Tier 3 at `Z ∈ [2940.0, 3105.1] mm` (`97.52 m` total overhead centreline length, `0.0 m` underfloor) via a West trunk (`X = 500 mm`) and four headers (`Y = 12480, 8500, 5500, 1600 mm`), serving all 4 rows (`94.1%–100.0%` row coverage `>= 80%`), reaching within `<= 1450 mm` (`<= 2500 mm` required) of all 16 CRAHs (including perimeter units `CRAH-01..04`), keeping completely outside the `1800 mm` dedicated space above `PDU-01..04`, and maintaining `469.9 mm` (`>= 460 mm` required) vertical clearance below all ceiling sprinkler deflectors (`+3575 mm`).