### Delivered Files
1. **`output/solution.py`**: Self-contained headless Python script (`ifcopenshell==0.8.4` and `numpy` only, no runtime PNG reading, deterministic execution in `< 3 s`) that builds the complete IFC4 coordination model for `hall_seed000_d000` and writes it to `sys.argv[1]` (default `output/model.ifc`), along with the diagnostic reconciliation log.
2. **`output/model.ifc`**: Generated IFC4 model (`281` `IfcProduct` entities in `MILLIMETRE` project units with 2D profile definitions) validated with `ifcopenshell.validate.validate(..., express_rules=True)` (`0` schema or EXPRESS rule errors) and `0` hard clashes across all element pairs.
3. **`output/reconciliation.json`**: Diagnostic drawing-note reconciliation log documenting numeric dimensions, elevations, clearances, and spacing notes extracted from sheets `A-101`, `A-301`, `A-601`, `A-602`, `M-101`, `E-101`, and `F-101` and how each was applied.

---

### Key Engineering & Verification Results
- **Coordination Background Rebuilt (`257` background elements)**:
  - **Access Floor (`ACCESS-FLOOR`)**: `IfcSlab`/`BASESLAB`/`"AccessFloor"`, `27000 × 21000 × 50 mm` (`Z = -50 .. 0 mm` AFF) over the `1000 mm` underfloor plenum (`Z = -1000 .. 0 mm`).
  - **Structural Columns (`6` units, `COL-B2..D3`)**: `IfcColumn`/`COLUMN`/`"StructuralColumn"`, `600 × 600 × 4600 mm` (`Z = 0 .. +4600 mm`) on the `8400 mm` structural grid.
  - **Rack Cabinets (`128` units across Rows `A..F`)**: `IfcFurniture`/`USERDEFINED`/`"Rack"` (`120 × C1` at `600×1200×2200 mm`, `42 RU`, `10.5 kW`; `8 × N1` at `800×1200×2200 mm`, `48 RU`, `5.0 kW`), rotated about each footprint centre so local `+Y` points in the scheduled facing direction (`SOUTH` for Rows `A, C, E`; `NORTH` for Rows `B, D, F`).
  - **CRAH Units (`22` units)**: `IfcUnitaryEquipment`/`AIRHANDLER`/`"CRAH"` — `18` in-row units (`600×1200×2200 mm`, `60 kW`) integrated into Rows `A..F` and `4` South-wall perimeter units (`CRAH-01..04`, `1200×900×2000 mm`, `160 kW`, facing `NORTH` at `Y = 450 mm`).
  - **PDUs (`6` units, `PDU-01..06`)**: `IfcElectricDistributionBoard`/`DISTRIBUTIONBOARD`/`"PDU"`, `800×750×1800 mm`, `225 kVA`, facing `WEST` on the East side of Rows `A..F`, with `1800 mm` dedicated electrical space above (`Z = +1800 .. +3600 mm`).
  - **Cold-Aisle Containment (`CAC-BC` at `Y = 7200 mm`, `CAC-DE` at `Y = 12600 mm`)**: `4` roof panels (`IfcRoof`/`FLAT_ROOF`/`"ContainmentRoof"`, underside at `Z = +2000.0 mm`, thickness `55.5 mm`) and `8` end doors (`IfcDoor`/`DOOR`/`"ContainmentDoor"`, `60×1200×2055.5 mm`).
  - **Sprinkler Grid (`79` heads)**: `IfcFireSuppressionTerminal`/`SPRINKLER`/`"Sprinkler"` (`150×150×150 mm`), comprising `63` ceiling heads (`SPR-C01..C63` on the `9 × 7` grid at `Z = +3600.0 mm`, with `SPR-C51` and `SPR-C54` profile footprints offset outside the adjacent `COL-C3` and `COL-D3` column corners for zero background overlap) and `16` in-aisle supplemental heads (`SPR-A01..A16` at `Z = +1890.0 mm` beneath `CAC-BC` and `CAC-DE`).
- **Overhead MEP Routing (`24` total segments, `235.185 m` combined length, `0` hard clashes)**:
  - **Telecom Cable Tray (`CT-1`, `8` segments, `69.830 m`)**: `IfcCableCarrierSegment`/`CABLETRAYSEGMENT`/`"CableTray"`, `600 × 150 mm`, routed from `(0, 10125, 3060)` via a West spine (`X = 500 mm`) to three shared aisle headers (`Y = 4700, 10125, 15550 mm` at `Z_center = +3060 mm`, stepping to `Z_center = +3250 mm` along `X = 500 mm` where no ceiling sprinklers exist to clear `BW-1` by `325 mm` vertically).
  - **Power Busway (`BW-1`, `5` segments, `68.450 m`)**: `IfcCableCarrierSegment`/`USERDEFINED`/`"Busway"`, `150 × 250 mm`, routed at `Z_center = +2725.0 mm` (`Z = +2600 .. +2850 mm`) from `(0, 9425, 2725)` across `Y = 9425 mm` to an East spine (`X = 20400 mm`) and branching West at `Y = 4000 mm` and `Y = 14850 mm`. Minimum clear separation from `CT-1` on at least one axis is **`325.0 mm`** (`>= 300.0 mm` required).
  - **Chilled Water Pipe (`CHW-1`, `11` segments, `96.905 m`)**: `IfcPipeSegment`/`USERDEFINED`/`"ChilledWater"`, `DN100` with `25.4 mm` insulation modelled at full insulated outer diameter **`165.1 mm`** (`R = 82.55 mm`), routed from `(0, 9700, 2895)` to serve 100% of Rows `A..F`, all `18` in-row CRAHs, and all `4` perimeter CRAHs (`Y = 1200 mm` header) while staying completely outside the `1800 mm` dedicated spaces above all `6` PDUs.